![点动控制](/assets/PLC/点动控制.jpeg)

好，我们从零开始，严格按照颜色、标号一步步拆解，先把编号对应死：
> 进线：
> L1 = 黄色 → **W11（黄）**
> L2 = 绿色 → **V11（绿）**
> L3 = 红色 → **U11（红）**

# 第一步：三相总开关 QS
三根电源线进入QS上端：
黄L1、绿L2、红L3
经过开关触点后，QS下端输出三根线：
✅ 黄线：**W11**
✅ 绿线：**V11**
✅ 红线：**U11**

QS合上，W11、V11、U11就带上三相380V交流电。

# 第二步：三根线直接送到熔断器FU上端三个接线柱
FU上端端子对应：
黄 W11｜绿 V11｜红 U11
熔断器作用：过载/短路熔断，切断后面所有电路。

熔断器**上下是一对端子**：
上端：W11/V11/U11（电源侧）
下端：W12/V12/U12（负载侧）
电流必须从上往下穿过熔丝，才能到下端。

# 第三步：分开两条电路【主回路 + 控制回路】
## 回路A：主回路（驱动三相电机M，大功率）
FU下端
W12（黄）、V12（绿）、U12（红）
→ 接到交流接触器KM**上方三组主触点**
KM下方主触点：W13、V13、U13
→ 最后接到三相电机接线端子。

逻辑：
KM主触点吸合 → 电机通电转动；KM断开 → 电机断电。

## 回路B：控制回路（只给KM线圈供电，小电流！重点就是你问的部分）
这个接触器线圈额定电压是 **AC380V**，需要两根不同相线供电：**W11（黄相） 和 V11（绿相）**

我们写完整电流走向（按下SB按钮才导通）：
1. QS输出黄色线 **W11** → 熔断器FU上端 → 穿过熔丝 → FU下端 **W12**
2. W12 → 引到点动按钮 **SB的1号端子**
3. 按下按钮，SB内部接通，电流从SB端子1 → SB端子2
4. SB端子2 → 导线送入 **KM接触器线圈一端**
5. KM线圈另一端 → 导线直接连回QS输出绿色线 **V11**

👉 闭合之后：W相、V相两根相线跨在KM线圈两端，380V加到线圈，接触器吸合。

# 第四步：直接回答你的核心疑问
你观察到：
“按钮一头接熔断器附近，另一头接接触器线圈，另一端直接回到QS出来的V11”

### 重点1：为什么按钮进线是【FU下端W12】，不是FU上端W11？
如果直接从FU上端W11接线去按钮：
熔断器就**不在控制回路里面**。一旦按钮、线圈线路短路，故障电流不经过熔丝，保险丝不会熔断，引发危险。
教学电路规范：**控制回路电源必须先经过熔断器保护，再接入按钮**。
所以一定要取 FU出线端 W12。

### 重点2：线圈另一端为什么直接接 V11（QS下端、FU上端侧），不走FU？
先看原理图，这是实训简化电路：
V11这条绿色相线，一路去FU上端，一路直接分支给到KM线圈另一端。
⚠️ 这里是这套教学模拟器的简化画法，**工业标准电路不推荐这么接**。
理想规范接法：线圈另一端也应该走熔断器V12；但这个实训图为了布线简洁，省略了。

# 第五步：点动逻辑复盘
1. QS合上，整个电路带电待命
2. 按住SB按钮：控制回路导通 → KM线圈得电 → KM主触点闭合 → 电机转
3. 手松开SB：回路断开 → KM线圈失电 → 主触点分开 → 电机立刻停止
这就是**点动控制，没有自锁**。

# 极简单线控制回路流向（背诵版）
QS-W11 → FU → W12 → SB(1→2) → KM线圈 → V11 → QS
整条通路两端分别是W相、V相，线电压380V。

你看哪一段还没理顺，我们单独揪出来说。

先把实物端子对应关系摆清楚：
输入端（左边）
**L1 黄、L2 绿、L3 红**
输出端（右边）
**U11 红、V11 绿、W11 黄**

一眼就能看见：进线从上到下：黄、绿、红；出线从上到下：红、绿、黄，两端顺序颠倒交叉了。

## 1、第一个关键：开关内部只是三组独立触点，不存在强制“上下对齐”
这种旋转转换开关（QS组合开关）内部是**三对独立触头**：
第1对触头：上端子L1 ↔ 下端子W11
第2对触头：上端子L2 ↔ 下端子V11
第3对触头：上端子L3 ↔ 下端子U11

它只是内部金属弹片连通，**没有规定进线L1必须对应出线U11**。
模拟器绘图时，把内部接线做成交叉连通，只是软件预设的接线方式。

## 2、重点：三相电机只关心三相电，不强制要求一一对应
三相异步电动机只需要接入**三根相位互差120°的三相交流电**。
- L1→W11，L3→U11，只是调换了两相；
- 单纯调换两相电源 = 调换相序，**电机会反转**。

> 如果想要电机正向运转，后续可以在接触器下方电机端子处调换两根线；
> 如果不在意转向，这么接电机照样转。

## 3、区分两个概念
✅ **规范施工习惯（现实配电柜）**
绝大多数电工布线：L1对应输出U11、L2对应V11、L3对应W11，上下同色对齐，美观、方便检修查线。

❌ **这个仿真模拟器里为什么做成交叉？**
纯粹是这个实训软件的**预设模型就这样绘制**，并不是电气原理要求必须交叉。
软件刻意做成不对称布局，就是训练学生：
**不能只靠颜色上下对齐判断相序，必须看导线标号（W11/V11/U11），不能凭肉眼颜色位置想当然。**

## 4、结合你这条电路验证
开关输出：
L1(黄) → W11(黄)
L2(绿) → V11(绿)
L3(红) → U11(红)
导线颜色本身是一一匹配的！
只是开关外壳上端子**物理排布顺序上下颠倒**，视觉上看着“交叉”，但每一根相线的颜色没有乱：黄色始终是W相、绿色V相、红色U相。

简单一句话总结：
只是开关本体接线端子从上到下的排列顺序反过来了，**电气上每相颜色仍然一一对应，不是接错；现实工程一般不会这么排布，属于仿真软件的教学设计。**

要不要我顺带讲一下：如果像这样两相互换，电机转向会怎么变化？


# QS = **HZ10-3极组合开关（转换开关）**
就是你实训图里这个旋转电源开关，我们直接拆开一层一层讲，顺带解释你最大疑惑：**为什么进线、出线端子视觉上交叉不平行**



## 一、拆开后一共两大模块
### 上部：操作机构（顶盖）
1. **旋转手柄**：你图上黑色旋钮
2. **转轴（绝缘方轴）**：手柄一转，整根轴跟着转
3. **储能弹簧+凸轮**
> 重点：不是慢慢磨着接通！弹簧储能，转到临界点“啪”一下快速吸合/断开，防止电弧烧蚀触点。

### 下部：三层独立触头组件（核心！）
三相开关一共有**三层绝缘垫板，上下叠起来**，**三层互相绝缘、互不干扰**
- 第一层：控制A相（L1 ↔ W11）
- 第二层：控制B相（L2 ↔ V11）
- 第三层：控制C相（L3 ↔ U11）

每一层结构完全一样：
✅ **静触头（固定不动）**
每层垫板左右各1个铜静触片，一直延伸到开关外壳外面，就是我们看得见的接线端子：
一侧端子：进线 L1、L2、L3
另一侧端子：出线 U11、V11、W11

✅ **动触头（跟着转轴一起旋转）**
卡在转轴上的铜片。手柄转动 → 转轴带动动触片旋转。
- 手柄打到【断开】：动触片和左右静触片分离 → 电路切断
- 手柄打到【接通】：动触片同时搭住左右两个静触片 → 进线端子 ↔ 出线端子导通

## 二、最关键的一点：三层触点互相独立！
**三层是独立三套通路，三层之间没有电气连接！**
也就是说：
- 第一层只连通：L1 ↔ 它对应的出线端子
- 第二层只连通：L2 ↔ 它对应的出线端子
- 第三层只连通：L3 ↔ 它对应的出线端子

👉 **厂家可以自由安排：第一层动触头连通L1→W11、第三层连通L3→U11**
并不是强制要求：最上方进线端子，必须连通最上方出线端子！

这就完美解释你的疑问：
> 为什么实物看着进线L1、L2、L3从上到下黄、绿、红；出线从上到下红、绿、黄，视觉交叉？

**因为三层触头在外壳上的出线端子排布顺序，没有强制和进线对齐。
内部只是三根独立通道，导线颜色匹配就行，不要求外壳上位置上下对齐。**

## 三、套入你实训图纸的QS接线
进线端子（开关左侧）
从上至下：L1(黄)、L2(绿)、L3(红)
出线端子（开关右侧）
从上至下：U11(红)、V11(绿)、W11(黄)

开关内部导通配对：
1. L1（黄） ↔ W11（黄）【第一层触点】
2. L2（绿） ↔ V11（绿）【第二层触点】
3. L3（红） ↔ U11（红）【第三层触点】

每一根相线颜色一一对应，**只是右侧出线端子外壳排列顺序颠倒了，电气上没有错误。**

## 四、通俗类比理解
想象三个独立房间（三层触头），每个房间一根导线能接通左右两个接线柱。
- 1号房间：左端子黄线进来，右端子黄线出去
- 2号房间：左端子绿线进来，右端子绿线出去
- 3号房间：左端子红线进来，右端子红线出去

厂家只是把**三个房间右边的出线口从上到下摆放顺序调换了**，但每个房间内部，进线和出线始终是同一根相。

## 五、延伸区分（避免和空开混淆）
很多人会把它和空气开关搞混：
1. 空气开关：进线上端、出线下端，**强制上下一一对应，不能交叉**
2. 组合开关QS：左右两侧各一排端子，三层独立触头，**端子外部排列顺序可以灵活设计**，这是结构天生的区别

## 六、结合电路提醒
仅仅调换两相的外部端子顺序，只会改变三相电**相序**，电机转向反转，不会烧坏设备。
如果你需要电机正向旋转，后续在接触器下端电机接线端子互换两根线即可修正转向。

如果你想看单层触头通断简易示意图，我可以给你画单层动静触头接通、断开两种状态。